<!DOCTYPE html>
<html xmlns:MadCap="http://www.madcapsoftware.com/Schemas/MadCap.xsd" lang="none" xml:lang="none" class="_Skins_Experiment" data-mc-search-type="Stem" data-mc-help-system-file-name="Default.xml" data-mc-path-to-help-system="../../../" data-mc-has-content-body="True" data-mc-target-type="WebHelp2" data-mc-runtime-file-type="Topic;Default" data-mc-preload-images="false" data-mc-in-preview-mode="false" data-mc-medium="non-print" data-mc-toc-path="">
    <head>
        <meta name="viewport" content="width=device-width, initial-scale=1.0" />
        <meta charset="utf-8" />
        <meta http-equiv="X-UA-Compatible" content="IE=edge" />
        <meta http-equiv="Content-Type" content="text/html; charset=utf-8" /><title>Electrical Specifications</title>
        <link href="../../../Skins/Default/Stylesheets/Slideshow.css" rel="stylesheet" />
        <link href="../../../Skins/Default/Stylesheets/TextEffects.css" rel="stylesheet" />
        <link href="../../../Skins/Default/Stylesheets/Topic.css" rel="stylesheet" />
        <link href="../../../Skins/Default/Stylesheets/Components/Styles.css" rel="stylesheet" />
        <link href="../../../Skins/Default/Stylesheets/Components/Tablet.css" rel="stylesheet" />
        <link href="../../../Skins/Default/Stylesheets/Components/Mobile.css" rel="stylesheet" />
        <link href="../../../Skins/Fluid/stylesheets/foundation.6.2.3.css" rel="stylesheet" />
        <link href="../../../Skins/Fluid/stylesheets/styles.css" rel="stylesheet" />
        <link href="../../../Skins/Fluid/stylesheets/tablet.css" rel="stylesheet" />
        <link href="../../../Skins/Fluid/stylesheets/mobile.css" rel="stylesheet" />
        <link href="../../resources/tablestyles/se table content width.css" rel="stylesheet" />
        <link href="../../resources/stylesheets/schneider electric.css" rel="stylesheet" />
        <link href="../../resources/tablestyles/se table full width.css" rel="stylesheet" />
        <script src="../../../Resources/Scripts/custom.modernizr.js">
        </script>
        <script src="../../../Resources/Scripts/jquery.min.js">
        </script>
        <script src="../../../Resources/Scripts/require.min.js">
        </script>
        <script src="../../../Resources/Scripts/require.config.js">
        </script>
        <script src="../../../Resources/Scripts/foundation.6.2.3_custom.js">
        </script>
        <script src="../../../Resources/Scripts/plugins.min.js">
        </script>
        <script src="../../../Resources/Scripts/MadCapAll.js">
        </script>
    </head>
    <body>
        <div class="foundation-wrap off-canvas-wrapper">
            <div class="off-canvas-wrapper-inner" data-off-canvas-wrapper="">
                <aside class="off-canvas position-left" id="offCanvas" data-off-canvas="" data-position="left" data-mc-ignore="true">
                    <ul class="off-canvas-accordion vertical menu off-canvas-list" data-accordion-menu="" data-mc-back-link="Back" data-mc-css-tree-node-expanded="is-accordion-submenu-parent" data-mc-css-tree-node-collapsed="is-accordion-submenu-parent" data-mc-css-sub-menu="vertical menu is-accordion-submenu nested" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="True" data-mc-include-back="False" data-mc-defer-expand-event="True" data-mc-expand-event="click.zf.accordionMenu" data-mc-toc="True">
                    </ul>
                </aside>
                <div class="off-canvas-content inner-wrap" data-off-canvas-content="">
                    <div data-sticky-container="" class="title-bar-container">
                        <nav class="title-bar tab-bar sticky" data-sticky="" data-options="marginTop:0" style="width:100%" data-sticky-on="only screen and (max-width: 1279px)" data-mc-ignore="true">
                            <div class="middle title-bar-section outer-row clearfix">
                                <div class="menu-icon-container relative clearfix">
                                    <button class="menu-icon" data-toggle="offCanvas"><span></span>
                                    </button>
                                </div>
                            </div>
                            <div class="title-bar-layout outer-row">
                                <div class="logo-wrapper"><a class="logo" href="../../1_overview/overview.htm" alt="Logo"></a>
                                </div>
                                <div class="navigation-wrapper nocontent">
                                    <ul class="navigation clearfix" data-mc-css-tree-node-has-children="has-children" data-mc-css-sub-menu="sub-menu" data-mc-expand-event="mouseenter" data-mc-top-nav-menu="True" data-mc-max-depth="3" data-mc-include-icon="False" data-mc-include-indicator="False" data-mc-include-children="True" data-mc-include-siblings="True" data-mc-include-parent="True" data-mc-toc="True">
                                        <li class="placeholder" style="visibility:hidden"><a>placeholder</a>
                                        </li>
                                    </ul>
                                </div>
                                <div class="nav-search-wrapper">
                                    <div class="nav-search row">
                                        <form class="search" action="#">
                                            <div class="search-bar search-bar-container needs-pie">
                                                <input class="search-field needs-pie" type="search" placeholder="Search" />
                                                <div class="search-filter-wrapper">
                                                    <div class="search-filter">
                                                        <div class="search-filter-content">
                                                            <ul>
                                                                <li>All Files</li>
                                                            </ul>
                                                        </div>
                                                    </div>
                                                </div>
                                                <div class="search-submit-wrapper" dir="ltr">
                                                    <div class="search-submit" title="Search">
                                                    </div>
                                                </div>
                                            </div>
                                        </form>
                                    </div>
                                </div>
                            </div>
                        </nav>
                    </div>
                    <section class="main-section">
                        <div class="row outer-row sidenav-layout">
                            <div class="sidenav-wrapper">
                                <div class="sidenav-container">
                                    <ul class="off-canvas-accordion vertical menu sidenav" data-accordion-menu="" data-mc-css-tree-node-expanded="is-accordion-submenu-parent" data-mc-css-tree-node-collapsed="is-accordion-submenu-parent" data-mc-css-sub-menu="vertical menu accordion-menu is-accordion-submenu nested" data-mc-include-indicator="False" data-mc-include-icon="False" data-mc-include-parent-link="False" data-mc-include-back="False" data-mc-defer-expand-event="True" data-mc-expand-event="click.zf.accordionMenu" data-mc-toc="True" data-mc-side-nav-menu="True">
                                    </ul>
                                </div>
                            </div>
                            <div class="body-container" data-mc-content-body="True">
                                <p style="text-align: right;"><a href="https://solar.schneider-electric.com/products/monitoring-battery-based-inverters/" target="_blank"><img src="../../resources/images/misc/se-solar-logos_1.png" style="height: 30px;width: auto;float: right;border-left-style: none;border-right-style: none;border-top-style: none;border-bottom-style: none;border-top-left-radius: 0px;border-top-right-radius: 0px;border-bottom-right-radius: 0px;border-bottom-left-radius: 0px;" data-mc-conditions="General.Online" /></a>
                                </p>
                                <p>&#160;</p>
                                <h2><a name="top"></a>Electrical Specifications</h2>
                                <p>The table below shows the electrical specifications for the <span class="GeneralFull Product Name">Conext Gateway</span> <span class="GeneralProduct Description">Product Description</span>.</p>
                                <p><span class="emphasized">NOTE</span>: Maximum output current, maximum real power, and maximum reactive power are independently configured at the factory using firmware controls.</p>
                                <table style="width: 100%;mc-table-style: url('../../resources/tablestyles/se table full width.css');caption-side: top;" class="TableStyle-SE_Table_Full_Width" cellspacing="0">
                                    <caption data-mc-autonum=""><span class="autonumber"><span></span></span><a name="Electri"></a>&#160;Electrical specifications, North American models</caption>
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" data-mc-conditions="" />
                                    <thead>
                                        <tr class="TableStyle-SE_Table_Full_Width-Head-Header1">
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText">Specification</p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText"><span class="SE1Device Model 3">(Undefined variable: SE1.Device Model 3)</span>
                                                </p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText_center"><span class="SE1Device Model 7">(Undefined variable: SE1.Device Model 7)</span>
                                                </p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText_center"><span class="SE1Device Model 5">(Undefined variable: SE1.Device Model 5)</span>
                                                </p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadD-Column1-Header1">
                                                <p class="TableText"><span class="SE1Device Model 12">(Undefined variable: SE1.Device Model 12)</span>
                                                </p>
                                            </th>
                                        </tr>
                                    </thead>
                                    <tbody>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="5">
                                                <p class="TableText"><b>AC</b>
                                                </p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output active power at 40°C (104°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1670&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1800&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2000&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2200&#160;kW</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output active power at 50°C (122°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1670&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1800&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2000&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2060&#160;kW</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output apparent power at 40°C (104°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText_center">2000&#160;kVA</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2200&#160;kVA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output apparent power at 50°C (122°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText_center">2000&#160;kVA</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2060&#160;kVA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output voltage</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText_center">575&#160;V</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">600&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal frequency</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center">50/60&#160;Hz</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Phases</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center">3&#160;Ø (type IT)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output current at 40°C (104°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText" style="text-align: center;">2008&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2117&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output current at 50°C (122°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText_center">2008&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">1990&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output current at PF=1</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1677&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1807&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2008&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2117&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" rowspan="2">
                                                <p class="TableText">Maximum output fault current (maximum 50&#160;ms short-circuit duration)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">865&#160;A, 3-cycle rms </p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2113&#160;A, 3-cycle rms</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText_center">12.4&#160;kA peak, 5&#160;ms peak duration</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">13.8&#160;kA peak, 4&#160;ms peak duration</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Current inrush rating, Aac (peak A, duration milliseconds)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText" style="text-align: center;">222&#160;A, 5-cycle rms (1156&#160;A peak, 5 ms duration)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">238.3&#160;A, 5-cycle rms(1473&#160;A peak, 4&#160;ms duration)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output overcurrent protection setting<br /></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText" style="text-align: center;"> 2240&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2240&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum AC prospective input short circuit current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText" style="text-align: center;">85&#160;kA</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">85&#160;kA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous operation output voltage range</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3">
                                                <p class="TableText" style="text-align: center;">+/- 20% (460 - 690&#160;V)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">+15/- 20% (480 - 690 V)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous operation frequency range</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">50 / 60&#160;Hz +/- 10%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Power factor range<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">1<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>For derating information, see the [[[Undefined variable SE1.Thermal Altitude Derating App Note]]].</span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">1 to 0 leading or lagging</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Total harmonic distortion of current (THDi)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">&lt; 3% at rated power</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum current imbalance</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center">0.27%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Peak efficiency<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">2<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>Auxiliary self consumption  included. Measured at minimum Vdc.</span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.6%</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.6%</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.6%</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">98.7%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Weighted efficiency (CEC<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">3<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>Auxiliary self consumption included.</span></a>)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center">98.5%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="5">
                                                <p class="TableText"><b>DC</b>
                                                </p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input voltage range, MPPT<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">4<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>For more information, see the [[[Undefined variable SE1.Thermal Altitude Derating App Note]]]. MPPT for power factor 1.</span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center">865 to 1500&#160;V</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">905 to 1500&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input voltage, open circuit</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4" style="text-align: center;">
                                                <p class="TableText_center" style="text-align: center;">1500&#160;VDC</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input operating current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">1970&#160;A at 865&#160;VDC</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2123&#160;A at 865&#160;VDC</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2359&#160;A at 865&#160;VDC</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2481&#160;A at 905&#160;VDC</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-decoration: none;">
                                                <p class="TableText">DC breaker short-circuit current (rated)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4" style="text-align: center;">
                                                <p class="TableText_center" style="text-align: center;">6000&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">DC combiner</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4" style="text-align: center;">
                                                <p class="TableText_center">Integrated</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Number of DC inputs</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4" style="text-align: center;">
                                                <p class="TableText_center">10 to 14</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">DC fuse rating</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">160 to 400&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum PV input short circuit current per string, based on 400&#160;A fuses<sup>‡</sup></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4" />
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum utility backfeed current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">400&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="5">
                                                <p class="TableText"><span class="emphasized">Auxiliary AC Input</span>
                                                </p>
                                                <p class="TableText"><span class="emphasized">NOTE</span>: Actual input current depends on configuration and on user auxiliary AC outputs.</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal voltage</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">230&#160;Y/400&#160;V, 3&#160;Ø + N</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Operating voltage range (L-L)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">320 - 480&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">System type</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">3&#160;Ø with grounded neutral</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal frequency</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">50/60&#160;Hz</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous input current (inverter only)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">11.2&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous input current (total), depending on configuration</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">Maximum 31&#160;A rms</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum auxiliary AC prospective input short circuit current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">10&#160;kA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="5">
                                                <p class="TableText"><span class="emphasized">Auxiliary AC Outputs</span>
                                                </p>
                                                <p class="TableText"><span class="emphasized">NOTE</span>: This data is only applicable to SPS inverter A. Not all outputs may be installed.</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Lighting</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">120&#160;V L-N, 1&#160;Ø, maximum load 1000&#160;W, 50°C<sup>†</sup></p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Spare 1&#160;Ø</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">120&#160;V L-N, 1&#160;Ø, maximum load 1400&#160;W, 50°C<sup>†</sup></p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Outlet</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">120&#160;V L-N, 1&#160;Ø, maximum load 2000&#160;W, 50°C<sup>†</sup></p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyB-Column1-Body1">
                                                <p class="TableText">Inverter B</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyA-Column1-Body1" colspan="4">
                                                <p class="TableText_center" style="text-align: center;">400&#160;V L-L, 3&#160;Ø, with 20&#160;A, 3-pole circuit breaker</p>
                                            </td>
                                        </tr>
                                    </tbody>
                                </table>
                                <p>&#160;</p>
                                <table style="width: 100%;mc-table-style: url('../../resources/tablestyles/se table full width.css');caption-side: top;" class="TableStyle-SE_Table_Full_Width" cellspacing="0">
                                    <caption data-mc-autonum=""><span class="autonumber"><span></span></span><a name="NA-CS1666"></a>&#160;Electrical specifications, CS1666-X-NA models</caption>
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <thead>
                                        <tr class="TableStyle-SE_Table_Full_Width-Head-Header1">
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText">Specification</p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText"><span class="SE1Device Model 8">(Undefined variable: SE1.Device Model 8)</span>
                                                </p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText_center"><span class="SE1Device Model 9">(Undefined variable: SE1.Device Model 9)</span>
                                                </p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadD-Column1-Header1">
                                                <p class="TableText_center"><span class="SE1Device Model 10">(Undefined variable: SE1.Device Model 10)</span>
                                                </p>
                                            </th>
                                        </tr>
                                    </thead>
                                    <tbody>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText"><b>AC</b>
                                                </p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output active power at 50°C</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center">1666&#160;kW</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output apparent power at 50°C</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1666&#160;kVA</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1831&#160;kVA</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">1851&#160;kVA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output voltage</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">575&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal frequency</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">50/60&#160;Hz</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Phases</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">3&#160;Ø (type IT)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output current at 50°C</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1673&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1838&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">1859&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output current at PF=1</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center">1673&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" rowspan="2">
                                                <p class="TableText">Maximum output fault current (maximum 50&#160;ms short-circuit duration)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">865&#160;A, 3-cycle rms </p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center">12.4&#160;kA peak, 5&#160;ms peak duration</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Current inrush rating, Aac (peak A, duration milliseconds)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">222&#160;A, 5-cycle rms (1156&#160;A peak, 5 ms duration)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output overcurrent protection setting<br /></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;"> 2240&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum AC prospective input short circuit current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">85&#160;kA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous operation output voltage range</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">+/- 20% (460 - 690&#160;V)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous operation frequency range</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">50 / 60&#160;Hz +/- 10%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Power factor range<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">5<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>For derating information, contact CompanyName.</span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">1 to 0 leading or lagging</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Total harmonic distortion of current (THDi)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">&lt; 3% at rated power</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Peak efficiency<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">6<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>Auxiliary self consumption included. Measured at minimum Vdc.</span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">98.6%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Weighted efficiency (CEC<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">7<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>Auxiliary self consumption included.</span></a>)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center">98.5%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText"><b>DC</b>
                                                </p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input voltage range, MPPT<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">8<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>For more information, see the [[[Undefined variable SE1.Thermal Altitude Derating App Note]]].MPPT for power factor 1. </span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center">865 to 1500&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input voltage, open circuit</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center" style="text-align: center;">1500&#160;VDC</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input operating current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">1965&#160;A at 865&#160;VDC</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">1965&#160;A at 865&#160;VDC</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">1965&#160;A at 865&#160;VDC</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-decoration: none;">
                                                <p class="TableText">DC breaker short-circuit current (rated)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center" style="text-align: center;">6000&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">DC combiner</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center">Integrated</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Number of DC inputs</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center">10 to 14</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">DC fuse rating</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">160 to 400&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum PV input short circuit current per string, based on 400&#160;A fuses<sup>‡</sup></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" />
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum utility backfeed current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">400&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText"><span class="emphasized">Auxiliary AC Input</span>
                                                </p>
                                                <p class="TableText"><span class="emphasized">NOTE</span>: Actual input current depends on configuration and on user auxiliary AC outputs.</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal voltage</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">230&#160;Y/400&#160;V, 3&#160;Ø + N</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Operating voltage range (L-L)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">320 - 480&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">System type</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">3&#160;Ø with grounded neutral</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal frequency</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">50/60&#160;Hz</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous input current (inverter only)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">11.2&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous input current (total), depending on configuration</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">Maximum 31&#160;A rms</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum auxiliary AC prospective input short circuit current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center">10&#160;kA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText"><span class="emphasized">Auxiliary AC Outputs</span>
                                                </p>
                                                <p class="TableText"><span class="emphasized">NOTE</span>: This data is only applicable to SPS inverter A. Not all outputs may be installed.</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Lighting</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">120&#160;V L-N, 1&#160;Ø, maximum load 1000&#160;W, 50°C<sup>†</sup></p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Spare 1&#160;Ø</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">120&#160;V L-N, 1&#160;Ø, maximum load 1400&#160;W, 50°C<sup>†</sup></p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Outlet</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">120&#160;V L-N, 1&#160;Ø, maximum load 2000&#160;W, 50°C<sup>†</sup></p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyB-Column1-Body1">
                                                <p class="TableText">Inverter B</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyA-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">400&#160;V L-L, 3&#160;Ø, with 20&#160;A, 3-pole circuit breaker</p>
                                            </td>
                                        </tr>
                                    </tbody>
                                </table>
                                <p><sup>†</sup><span class="emphasized">NOTE</span>: While the inverter is producing power the autotransformer outputs can only be loaded in one of the following configurations:</p>
                                <div class="Indent4List">
                                    <ul class="UnorderedList">
                                        <li value="1">Only one output is loaded: Spare 1&#160;Ø max. 1400&#160;W, 50°C, or other output max. 1000&#160;W, 50°C (122°F), or</li>
                                        <li value="2">More than one output is loaded and sum of all loads does not exceed 1000&#160;W, 50°C (122°F).</li>
                                    </ul>
                                </div>
                                <p><sup>‡</sup><span class="emphasized">NOTE</span>: The maximum input short circuit current given assumes 400&#160;A fuses. The value of each input is limited by the ratings of the installed fuses, and the fuses are selected by the customer in the sales order.</p>
                                <p><span class="emphasized">NOTE</span>: Maximum output current, maximum real power, and maximum reactive power are independently configured at the factory using firmware controls.</p>
                                <table style="width: 100%;mc-table-style: url('../../resources/tablestyles/se table full width.css');caption-side: top;" class="TableStyle-SE_Table_Full_Width" cellspacing="0">
                                    <caption data-mc-autonum=""><span class="autonumber"><span></span></span><a name="Electri2"></a>&#160;Electrical specifications, IEC models</caption>
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Full_Width-Column-Column1" />
                                    <thead>
                                        <tr class="TableStyle-SE_Table_Full_Width-Head-Header1">
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText">Specification</p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText"><span class="SE1Device Model 6">(Undefined variable: SE1.Device Model 6)</span>
                                                </p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadE-Column1-Header1">
                                                <p class="TableText_center"><span class="SE1Device Model 4">(Undefined variable: SE1.Device Model 4)</span>
                                                </p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Full_Width-HeadD-Column1-Header1">
                                                <p class="TableText_center"><span class="SE1Device Model 11">(Undefined variable: SE1.Device Model 11)</span>
                                                </p>
                                            </th>
                                        </tr>
                                    </thead>
                                    <tbody>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText"><b>AC</b>
                                                </p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output active power at 40°C (104°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1800&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">2000&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2200&#160;kW</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output active power at 50°C (122°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1800&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">2000&#160;kW</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2060&#160;kW</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output apparent power at 40°C (104°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center" style="text-align: center;">2000&#160;kVA</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center" style="text-align: center;">2200&#160;kVA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output apparent power at 50°C (122°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center">2000&#160;kVA</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2060&#160;kVA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal output voltage</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center">575&#160;V</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">600&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal frequency</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">50/60&#160;Hz</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Phases</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">3&#160;Ø (type IT)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output current at 40°C (104°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center">2008&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2117&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output current at 50°C (122°F)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center">2008&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">1990&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output current at PF=1</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">1807&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">2008&#160;A</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2117&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" rowspan="2">
                                                <p class="TableText">Maximum output fault current (maximum 50&#160;ms short-circuit duration)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center" style="text-align: center;">865&#160;A, 3-cycle rms</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">2113&#160;A, 3-cycle rms</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center">12.4&#160;kA peak, 5&#160;ms peak duration</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">13.8&#160;kA peak, 4&#160;ms duration</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Current inrush rating, Aac (peak A, duration milliseconds)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center">222&#160;A, 5-cycle rms (1156&#160;A peak, 5 ms duration)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">238.3&#160;A, 5-cycle rms(1473&#160;A peak, 4&#160;ms duration)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum output overcurrent protection setting<br /></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;"> 2240&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum AC prospective input short circuit current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">85&#160;kA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous operation output voltage range</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center">+/- 20% (460 - 690&#160;V)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">+15/- 20% (480 - 690 V)</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous operation frequency range</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">50 / 60&#160;Hz +/- 10%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Power factor range<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">9<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>For derating information, see the [[[Undefined variable SE1.Thermal Altitude Derating App Note]]].</span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">1 to 0 leading or lagging</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Total harmonic distortion of current (THDi)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">&lt; 3% at rated power</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum current imbalance</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center">0.27%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Peak efficiency, 50 Hz<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">10<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>Auxiliary self consumption included. Measured at minimum Vdc.</span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.6%</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.7%</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.8%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Weighted efficiency (EU<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">11<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>Auxiliary self consumption included. Measured at 50 Hz grid frequency.</span></a>)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.2%</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.1%</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">98.3%</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText"><b>DC</b>
                                                </p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input voltage range, MPPT<a href="javascript:void(0);" class="MCTextPopup popup popupHead" style="font-size: 0.9em; vertical-align: super">12<span class="MCTextPopupBody MCTextPopupBody_Closed needs-pie popupBody"><span class="MCTextPopupArrow"></span>For more information, see the [[[Undefined variable SE1.Thermal Altitude Derating App Note]]]. MPPT for power factor 1.</span></a></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" colspan="2">
                                                <p class="TableText_center">865 to 1500&#160;V</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">905 to 1500&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input voltage, open circuit</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center" style="text-align: center;">1500&#160;VDC</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum input operating current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2123&#160;A at 865&#160;VDC</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2359&#160;A at 865&#160;VDC</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" style="text-align: center;">
                                                <p class="TableText_center">2481&#160;A at 905&#160;VDC</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1" style="text-decoration: none;">
                                                <p class="TableText">DC breaker short-circuit current (rated)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center" style="text-align: center;">6000&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">DC combiner</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center">Integrated</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Number of DC inputs</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" style="text-align: center;">
                                                <p class="TableText_center">10 to 14</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">DC fuse rating</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">160 to 400&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum PV input short circuit current per string, based on 400&#160;A fuses<sup>‡</sup></p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3" />
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum utility backfeed current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">400&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText"><span class="emphasized">Auxiliary AC Input</span>
                                                </p>
                                                <p class="TableText"><span class="emphasized">NOTE</span>: Actual input current depends on configuration and on user auxiliary AC outputs.</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal voltage</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">230&#160;Y/400&#160;V, 3&#160;Ø + N</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Operating voltage range (L-L)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">320 to 480&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">System type</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">3&#160;Ø with grounded neutral (type TN-S )</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Nominal frequency</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">50/60&#160;Hz</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous input current (inverter only)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">11.2&#160;A</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Continuous input current (total), depending on configuration</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">Maximum 33&#160;A rms</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum auxiliary AC prospective input short circuit current</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">10&#160;kA</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="4">
                                                <p class="TableText"><span class="emphasized">Auxiliary AC Outputs</span>
                                                </p>
                                                <p class="TableText"><span class="emphasized">NOTE</span>: This data is only applicable to SPS inverter A.</p>
                                                <p class="TableText"><span class="emphasized">NOTE</span>: Selectable voltage refers to autotransformer-available taps from 100 to 240&#160;V L-N. This voltage is selected by the customer on the sales order.</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Maximum auxiliary AC&#160;output voltage</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">100 - 240&#160;V</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Lighting</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <ul class="TableUnorderedList" style="text-align: left;">
                                                    <li style="text-align: left;" value="1"> No autotransformer: 230&#160;V L-N, 1&#160;Ø, with 6&#160;A, 2-pole circuit breaker</li>
                                                    <li style="text-align: left;" value="2"> With autotransformer: Selectable, 1&#160;Ø, maximum load 1000 W, 50°C<sup>†</sup></li>
                                                </ul>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Spare 1&#160;Ø</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <ul class="TableUnorderedList" style="text-align: center;">
                                                    <li style="text-align: left;" value="1"> No autotransformer: 230 V L-N, 1&#160;Ø, with 8&#160;A, 2-pole circuit breaker</li>
                                                    <li style="text-align: left;" value="2"> With autotransformer: Selectable, 1&#160;Ø, maximum load 1400&#160;W, 50°C<sup>†</sup></li>
                                                </ul>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Spare 3&#160;Ø</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">230&#160;Y/400&#160;V , 3&#160;Ø+N, with 3&#160;A, 4-pole circuit breaker</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Outlet</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <ul class="TableUnorderedList" style="text-align: center;">
                                                    <li style="text-align: left;" value="1"> No autotransformer: 230&#160;V L-N, 1&#160;Ø, with 10&#160;A, 2-pole RCD circuit breaker</li>
                                                    <li style="text-align: left;" value="2"> With autotransformer: Selectable, 1&#160;Ø, maximum load 2000&#160;W, 50°C<sup>†</sup></li>
                                                </ul>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Heater for MV assembly</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">230&#160;V L-N, 1&#160;Ø, with 10&#160;A, 2-pole circuit breaker</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyE-Column1-Body1">
                                                <p class="TableText">Inverter B</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyD-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">400&#160;V L-L, 3&#160;Ø, with 20&#160;A, 3-pole circuit breaker</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Full_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Full_Width-BodyB-Column1-Body1">
                                                <p class="TableText">Ring Main Unit (RMU)</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Full_Width-BodyA-Column1-Body1" colspan="3">
                                                <p class="TableText_center" style="text-align: center;">230&#160;V L-N, 1&#160;Ø, with 2&#160;A, 2-pole circuit breaker</p>
                                            </td>
                                        </tr>
                                    </tbody>
                                </table>
                                <p>&#160;</p>
                                <p><sup>†</sup><span class="emphasized">NOTE</span>: While the inverter is producing power the autotransformer outputs can only be loaded in one of the following configurations:</p>
                                <div class="Indent4List">
                                    <ul class="UnorderedList">
                                        <li value="1">Only one output is loaded: Spare 1&#160;Ø max. 1400&#160;W, 50°C, or other output max. 1000&#160;W, 50°C, or</li>
                                        <li value="2">More than one output is loaded and sum of all loads does not exceed 1000&#160;W, 50°C.</li>
                                    </ul>
                                </div>
                                <p><sup>‡</sup><span class="emphasized">NOTE</span>: The maximum input short circuit current given assumes 400&#160;A fuses. The value of each input is limited by the ratings of the installed fuses, and the fuses are selected by the customer in the sales order.</p>
                                <p><a href="#Fuseratings" class="ImageTableXref MCXref xref xrefImageTableXref">&#160;Max. string short circuit current at STC, based on fuse rating</a> shows the maximum string short circuit current at STC (Isc) based on fuse rating.</p>
                                <table style="width: 100%;mc-table-style: url('../../resources/tablestyles/se table content width.css');border-left-style: solid;border-left-width: 1pt;border-left-color: #000000;border-right-style: solid;border-right-width: 1pt;border-right-color: #000000;border-top-style: solid;border-top-width: 1pt;border-top-color: #000000;border-bottom-style: solid;border-bottom-width: 1pt;border-bottom-color: #000000;" class="TableStyle-SE_Table_Content_Width" cellspacing="0">
                                    <caption data-mc-autonum=""><span class="autonumber"><span></span></span>&#160;<a name="Fuseratings"></a>Max. string short circuit current at STC, based on fuse rating</caption>
                                    <col class="TableStyle-SE_Table_Content_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Content_Width-Column-Column1" />
                                    <col class="TableStyle-SE_Table_Content_Width-Column-Column1" />
                                    <thead>
                                        <tr class="TableStyle-SE_Table_Content_Width-Head-Header1">
                                            <th class="TableStyle-SE_Table_Content_Width-HeadE-Column1-Header1">
                                                <p class="TableHeader">Fuse Rating (A)</p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Content_Width-HeadE-Column1-Header1">
                                                <p class="TableHeader">NA (Isc STC)</p>
                                            </th>
                                            <th class="TableStyle-SE_Table_Content_Width-HeadD-Column1-Header1">
                                                <p class="TableHeader">IEC (Isc STC)</p>
                                            </th>
                                        </tr>
                                    </thead>
                                    <tbody>
                                        <tr class="TableStyle-SE_Table_Content_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">160</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">102</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">138</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Content_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">200</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">128</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">160</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Content_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">250</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">160</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">200</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Content_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">315</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">202</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">252</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Content_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">350</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyE-Column1-Body1">
                                                <p class="TableText_center">224</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyD-Column1-Body1">
                                                <p class="TableText_center">280</p>
                                            </td>
                                        </tr>
                                        <tr class="TableStyle-SE_Table_Content_Width-Body-Body1">
                                            <td class="TableStyle-SE_Table_Content_Width-BodyB-Column1-Body1">
                                                <p class="TableText_center">400</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyB-Column1-Body1">
                                                <p class="TableText_center">256</p>
                                            </td>
                                            <td class="TableStyle-SE_Table_Content_Width-BodyA-Column1-Body1">
                                                <p class="TableText_center">320</p>
                                            </td>
                                        </tr>
                                    </tbody>
                                </table>
                            </div>
                        </div>
                    </section><a data-close="true"></a>
                </div>
            </div>
            <script>/* <![CDATA[ */$(document).foundation();/* ]]> */</script>
        </div>
    </body>
</html>